(* Generated by gen_tags.py from design/io.json. Do not edit by hand. *)

VAR_GLOBAL (* PLC-601 physical I/O *)
    BD301_RUN              AT %IX1.0   : BOOL;  (* BD-301: bag dump screw running (aux contact); wire 601-01-00 *)
    BB302_RUN              AT %IX1.1   : BOOL;  (* BB-302: salt discharger screw running (aux contact); wire 601-01-01 *)
    SC304_RUN              AT %IX1.2   : BOOL;  (* SC-304: sifter motor running (aux contact); wire 601-01-02 *)
    FC307_RUN              AT %IX1.3   : BOOL;  (* FC-307: bag filler screw running (aux contact); wire 601-01-03 *)
    DC310_RUN              AT %IX1.4   : BOOL;  (* DC-310: dust collector fan running (aux contact); wire 601-01-04 *)
    BD301_LIDCLOSED        AT %IX1.5   : BOOL;  (* BD-301: bag dump grate lid closed; wire 601-01-05 *)
    BD301_DCFAN_RUN        AT %IX1.6   : BOOL;  (* BD-301: bag dump integral collector fan running; wire 601-01-06 *)
    BB302_SPOUT_CLOSED     AT %IX1.7   : BOOL;  (* BB-302: salt bag spout access door closed; wire 601-01-07 *)
    BB302_HOPPER_LOW       AT %IX1.8   : BOOL;  (* BB-302: salt outlet hopper low level; wire 601-01-08 *)
    RB303_RUN              AT %IX1.9   : BOOL;  (* RB-303: ribbon blender motor running; wire 601-01-09 *)
    RB303_COVER_CLOSED     AT %IX1.10  : BOOL;  (* RB-303: blender cover interlock closed (status; safety via SR-607); wire 601-01-10 *)
    RB303_VALVE_OPEN       AT %IX1.11  : BOOL;  (* RB-303: discharge valve open limit switch; wire 601-01-11 *)
    RB303_VALVE_CLOSED     AT %IX1.12  : BOOL;  (* RB-303: discharge valve closed limit switch; wire 601-01-12 *)
    SC304_OVERS_FULL       AT %IX1.13  : BOOL;  (* SC-304: sifter oversize bin full; wire 601-01-13 *)
    MD305_DETECT           AT %IX1.14  : BOOL;  (* MD-305: metal detected (reject cycle); wire 601-01-14 *)
    MD305_FAULT            AT %IX1.15  : BOOL;  (* MD-305: metal detector fault / not ready; wire 601-01-15 *)
    MD305_REJ_VERIFY       AT %IX2.0   : BOOL;  (* MD-305: reject valve reached reject position; wire 601-02-00 *)
    MD305_REJBIN_FULL      AT %IX2.1   : BOOL;  (* MD-305: locked reject container full; wire 601-02-01 *)
    FC307_HOPPER_HIGH      AT %IX2.2   : BOOL;  (* FC-307: screw inlet hopper high level; wire 601-02-02 *)
    FC307_HOPPER_LOW       AT %IX2.3   : BOOL;  (* FC-307: screw inlet hopper low level; wire 601-02-03 *)
    BF306_BAG_PRESENT      AT %IX2.4   : BOOL;  (* BF-306: bulk bag spout clamped / bag present; wire 601-02-04 *)
    BF306_FILL_DONE        AT %IX2.5   : BOOL;  (* BF-306: bag at target weight (from filler controller); wire 601-02-05 *)
    DC310_VENT_BURST       AT %IX2.6   : BOOL;  (* DC-310: explosion vent burst indicator; wire 601-02-06 *)
    DC310_ISO_CLOSED       AT %IX2.7   : BOOL;  (* DC-310: inlet isolation flap valve closed; wire 601-02-07 *)
    AC311_LOWPRESS         AT %IX2.8   : BOOL;  (* AC-311: plant air low pressure switch; wire 601-02-08 *)
    SR601_OK               AT %IX2.9   : BOOL;  (* SR-607: blending safety relay outputs on (all e-stops reset); wire 601-02-09 *)
    PB601_RESET            AT %IX2.10  : BOOL;  (* SR-607: safety reset push button (blue); wire 601-02-10 *)
    BD301_START            AT %QX4.0   : BOOL;  (* BD-301: bag dump screw start command; wire 601-04-00 *)
    BB302_START            AT %QX4.1   : BOOL;  (* BB-302: salt discharger screw start command; wire 601-04-01 *)
    SC304_START            AT %QX4.2   : BOOL;  (* SC-304: sifter motor start command; wire 601-04-02 *)
    FC307_START            AT %QX4.3   : BOOL;  (* FC-307: bag filler screw start command; wire 601-04-03 *)
    DC310_START            AT %QX4.4   : BOOL;  (* DC-310: dust collector fan start command; wire 601-04-04 *)
    RB303_START            AT %QX4.5   : BOOL;  (* RB-303: ribbon blender motor start; wire 601-04-05 *)
    RB303_VALVE_OPEN_SOL   AT %QX4.6   : BOOL;  (* RB-303: discharge valve open solenoid; wire 601-04-06 *)
    RB303_VALVE_CLOSE_SOL  AT %QX4.7   : BOOL;  (* RB-303: discharge valve close solenoid; wire 601-04-07 *)
    BF306_FILL_START       AT %QX4.8   : BOOL;  (* BF-306: start bag fill; wire 601-04-08 *)
    BF306_SEAL_INFLATE     AT %QX4.9   : BOOL;  (* BF-306: inflatable spout seal; wire 601-04-09 *)
    BF306_DENSIFY          AT %QX4.10  : BOOL;  (* BF-306: vibratory densification deck; wire 601-04-10 *)
    SL601_RED              AT %QX4.11  : BOOL;  (* CP-300: blending stack light red; wire 601-04-11 *)
    SL601_AMBER            AT %QX4.12  : BOOL;  (* CP-300: blending stack light amber; wire 601-04-12 *)
    SL601_GREEN            AT %QX4.13  : BOOL;  (* CP-300: blending stack light green; wire 601-04-13 *)
    SL601_HORN             AT %QX4.14  : BOOL;  (* CP-300: blending stack light horn; wire 601-04-14 *)
    RB303_WEIGHT           AT %IW6.0   : REAL;  (* RB-303: blender load cells 4-20 mA (lb); wire 601-06-00 *)
    RB303_AMPS             AT %IW6.1   : REAL;  (* RB-303: blender motor current 4-20 mA; wire 601-06-01 *)
    DC310_DP               AT %IW6.2   : REAL;  (* DC-310: filter differential pressure 4-20 mA (in w.c.); wire 601-06-02 *)
    AC311_PRESS            AT %IW6.3   : REAL;  (* AC-311: plant air header pressure 4-20 mA (psi); wire 601-06-03 *)
END_VAR

VAR_GLOBAL (* PLC-602 physical I/O *)
    BU401_RUN              AT %IX1.0   : BOOL;  (* BU-401: line A bag discharger screw running; wire 602-01-00 *)
    UN402_RUN              AT %IX1.1   : BOOL;  (* UN-402: unscrambler running; wire 602-01-01 *)
    BU502_RUN              AT %IX1.2   : BOOL;  (* BU-502: station B bag discharger screw running; wire 602-01-02 *)
    FL403_HOPPER_HIGH      AT %IX1.3   : BOOL;  (* FL-403: filler hopper high level; wire 602-01-03 *)
    FL403_HOPPER_LOW       AT %IX1.4   : BOOL;  (* FL-403: filler hopper low level; wire 602-01-04 *)
    NW501_HOPPER_HIGH      AT %IX1.5   : BOOL;  (* NW-501: station B hopper high level; wire 602-01-05 *)
    NW501_HOPPER_LOW       AT %IX1.6   : BOOL;  (* NW-501: station B hopper low level; wire 602-01-06 *)
    CV417_FAULT            AT %IX1.7   : BOOL;  (* CV-417: conveyor drive fault (any of 4); wire 602-01-07 *)
    FL403_READY            AT %IX1.8   : BOOL;  (* FL-403: FL-403 ready / running (OEM machine handshake); wire 602-01-08 *)
    FL403_FAULT            AT %IX1.9   : BOOL;  (* FL-403: FL-403 fault; wire 602-01-09 *)
    CP404_READY            AT %IX1.10  : BOOL;  (* CP-404: CP-404 ready / running (OEM machine handshake); wire 602-01-10 *)
    CP404_FAULT            AT %IX1.11  : BOOL;  (* CP-404: CP-404 fault; wire 602-01-11 *)
    IS405_READY            AT %IX1.12  : BOOL;  (* IS-405: IS-405 ready / running (OEM machine handshake); wire 602-01-12 *)
    IS405_FAULT            AT %IX1.13  : BOOL;  (* IS-405: IS-405 fault; wire 602-01-13 *)
    LB406_READY            AT %IX1.14  : BOOL;  (* LB-406: LB-406 ready / running (OEM machine handshake); wire 602-01-14 *)
    LB406_FAULT            AT %IX1.15  : BOOL;  (* LB-406: LB-406 fault; wire 602-01-15 *)
    CW409_READY            AT %IX2.0   : BOOL;  (* CW-409: CW-409 ready / running (OEM machine handshake); wire 602-02-00 *)
    CW409_FAULT            AT %IX2.1   : BOOL;  (* CW-409: CW-409 fault; wire 602-02-01 *)
    CE411_READY            AT %IX2.2   : BOOL;  (* CE-411: CE-411 ready / running (OEM machine handshake); wire 602-02-02 *)
    CE411_FAULT            AT %IX2.3   : BOOL;  (* CE-411: CE-411 fault; wire 602-02-03 *)
    CK412_READY            AT %IX2.4   : BOOL;  (* CK-412: CK-412 ready / running (OEM machine handshake); wire 602-02-04 *)
    CK412_FAULT            AT %IX2.5   : BOOL;  (* CK-412: CK-412 fault; wire 602-02-05 *)
    CS413_READY            AT %IX2.6   : BOOL;  (* CS-413: CS-413 ready / running (OEM machine handshake); wire 602-02-06 *)
    CS413_FAULT            AT %IX2.7   : BOOL;  (* CS-413: CS-413 fault; wire 602-02-07 *)
    PA414_READY            AT %IX2.8   : BOOL;  (* PA-414: PA-414 ready / running (OEM machine handshake); wire 602-02-08 *)
    PA414_FAULT            AT %IX2.9   : BOOL;  (* PA-414: PA-414 fault; wire 602-02-09 *)
    PL415_READY            AT %IX2.10  : BOOL;  (* PL-415: PL-415 ready / running (OEM machine handshake); wire 602-02-10 *)
    PL415_FAULT            AT %IX2.11  : BOOL;  (* PL-415: PL-415 fault; wire 602-02-11 *)
    NW501_READY            AT %IX2.12  : BOOL;  (* NW-501: NW-501 ready / running (OEM machine handshake); wire 602-02-12 *)
    NW501_FAULT            AT %IX2.13  : BOOL;  (* NW-501: NW-501 fault; wire 602-02-13 *)
    PE401_BLOCKED          AT %IX2.14  : BOOL;  (* CV-417: container present at filler infeed; wire 602-02-14 *)
    PE402_BLOCKED          AT %IX2.15  : BOOL;  (* CV-417: backup before capper; wire 602-02-15 *)
    PE403_BLOCKED          AT %IX3.0   : BOOL;  (* CV-417: backup before labeler; wire 602-03-00 *)
    PE404_BLOCKED          AT %IX3.1   : BOOL;  (* CV-417: label sensor confirm after labeler; wire 602-03-01 *)
    PE405_BLOCKED          AT %IX3.2   : BOOL;  (* CV-417: vision trigger; wire 602-03-02 *)
    PE406_BLOCKED          AT %IX3.3   : BOOL;  (* CV-417: reject confirm after vision reject; wire 602-03-03 *)
    PE407_BLOCKED          AT %IX3.4   : BOOL;  (* CV-417: checkweigher infeed spacing; wire 602-03-04 *)
    PE408_BLOCKED          AT %IX3.5   : BOOL;  (* CV-417: accumulation table full; wire 602-03-05 *)
    PE409_BLOCKED          AT %IX3.6   : BOOL;  (* CV-417: accumulation table low; wire 602-03-06 *)
    PE410_BLOCKED          AT %IX3.7   : BOOL;  (* CV-417: case infeed to sealer; wire 602-03-07 *)
    PE501_BLOCKED          AT %IX3.8   : BOOL;  (* NW-501: pouch at sealer infeed; wire 602-03-08 *)
    PE502_BLOCKED          AT %IX3.9   : BOOL;  (* NW-501: pouch out of sealer; wire 602-03-09 *)
    PE503_BLOCKED          AT %IX3.10  : BOOL;  (* NW-501: tub at fill station; wire 602-03-10 *)
    PE504_BLOCKED          AT %IX3.11  : BOOL;  (* NW-501: carton at fill station; wire 602-03-11 *)
    VS408_FAIL             AT %IX3.12  : BOOL;  (* VS-408: vision inspection fail; wire 602-03-12 *)
    CW409_BIN_FULL         AT %IX3.13  : BOOL;  (* CW-409: checkweigher locking reject bin full; wire 602-03-13 *)
    CW409_BIN_DOOR         AT %IX3.14  : BOOL;  (* CW-409: reject bin door closed and locked; wire 602-03-14 *)
    TT407_FAULT            AT %IX3.15  : BOOL;  (* TT-407: TTO coder fault / ribbon low; wire 602-03-15 *)
    TJ505_FAULT            AT %IX4.0   : BOOL;  (* TJ-505: TIJ coder fault / cartridge low; wire 602-04-00 *)
    SR602_OK               AT %IX4.1   : BOOL;  (* SR-607: line safety relay outputs on; wire 602-04-01 *)
    PB602_RESET            AT %IX4.2   : BOOL;  (* SR-607: safety reset push button (blue); wire 602-04-02 *)
    BU401_START            AT %QX5.0   : BOOL;  (* BU-401: line A bag discharger screw start; wire 602-05-00 *)
    UN402_START            AT %QX5.1   : BOOL;  (* UN-402: unscrambler start; wire 602-05-01 *)
    BU502_START            AT %QX5.2   : BOOL;  (* BU-502: station B bag discharger screw start; wire 602-05-02 *)
    CV417_RUN_CMD          AT %QX5.3   : BOOL;  (* CV-417: line A conveyor drives run; wire 602-05-03 *)
    FL403_PERMIT           AT %QX5.4   : BOOL;  (* FL-403: line permissive to FL-403; wire 602-05-04 *)
    CP404_PERMIT           AT %QX5.5   : BOOL;  (* CP-404: line permissive to CP-404; wire 602-05-05 *)
    IS405_PERMIT           AT %QX5.6   : BOOL;  (* IS-405: line permissive to IS-405; wire 602-05-06 *)
    LB406_PERMIT           AT %QX5.7   : BOOL;  (* LB-406: line permissive to LB-406; wire 602-05-07 *)
    CW409_PERMIT           AT %QX5.8   : BOOL;  (* CW-409: line permissive to CW-409; wire 602-05-08 *)
    CE411_PERMIT           AT %QX5.9   : BOOL;  (* CE-411: line permissive to CE-411; wire 602-05-09 *)
    CK412_PERMIT           AT %QX5.10  : BOOL;  (* CK-412: line permissive to CK-412; wire 602-05-10 *)
    CS413_PERMIT           AT %QX5.11  : BOOL;  (* CS-413: line permissive to CS-413; wire 602-05-11 *)
    PA414_PERMIT           AT %QX5.12  : BOOL;  (* PA-414: line permissive to PA-414; wire 602-05-12 *)
    PL415_PERMIT           AT %QX5.13  : BOOL;  (* PL-415: line permissive to PL-415; wire 602-05-13 *)
    NW501_PERMIT           AT %QX5.14  : BOOL;  (* NW-501: line permissive to NW-501; wire 602-05-14 *)
    RJ408_FIRE             AT %QX5.15  : BOOL;  (* VS-408: reject pusher after vision; wire 602-05-15 *)
    SL602_RED              AT %QX6.0   : BOOL;  (* CP-400: line A stack light red; wire 602-06-00 *)
    SL602_AMBER            AT %QX6.1   : BOOL;  (* CP-400: line A stack light amber; wire 602-06-01 *)
    SL602_GREEN            AT %QX6.2   : BOOL;  (* CP-400: line A stack light green; wire 602-06-02 *)
    SL602_HORN             AT %QX6.3   : BOOL;  (* CP-400: line A stack light horn; wire 602-06-03 *)
END_VAR
